Þ•
POT-Creation-Date: 
PO-Revision-Date: 
Last-Translator: 
Language-Team: Jessai, Cori, Youte, Peggy <http://salledewordpress.fr.nf>
MIME-Version: 1.0
Content-Type: text/plain; charset=utf-8
Content-Transfer-Encoding: 8bit
X-Poedit-Language: French
X-Poedit-Country: FRANCE
X-Poedit-SourceCharset: utf-8
